# 计量口径选择

下面几类电气口径，图纸本身定不下来，取值属于项目或合同。插件不替项目定值，只规定三件事：
- 每题的选项和计算式；
- 没人确认时先用的默认做法；
- 算完后怎样用清单量反推“清单可能按哪个口径编”。

## 用法

1. 算前把本项目涉及的题目列成一份口径决定单，交宿主或用户一次确认。一个项目分成多个工作包时，所有包共用这一份，不各包各判。
2. 没确认的题按“默认”执行。写明假定编号，记入假定与裁决清单，数量层级按公共[推算分层协议](../../_qto-shared-evidence/references/推算假定与发布分层协议.md)标为规则推算或方案暂估，题目同时列为待确认。
3. 设计物理量、清单计量量和对照口径分开列（见[计算与证据流程](计算与证据流程.md)第 7 步）。预留、附加这类只属于清单计量的长度单列，不并入设计物理长度。
4. 算后反推：本次量与清单量相差超过 10%（项目可在口径决定单里改阈值），而按另一选项重算能明显缩小差距时，列“口径待确认”，写出反推结果。反推只是提示，不能据此改口径或改数。两个选项都对不上清单时，写明请清单编制方说明计法。

## 题目

### Q1 避雷引下线是否计内柱上下贯通

| 选项 | 做法与计算式 |
|---|---|
| A 按图示全部计 | 图上用引下线符号画的柱位都计，包括内柱上下贯通：`L = Σ 各柱位引下线高度` |
| B 只计外侧柱 | 只计外墙、外侧柱上的引下线 |

- 常见清单写法：“避雷引下线 利用柱内主筋”，单位 m。
- 默认：A。计算规则按设计图示，内柱画成相同符号的就计；只在说明里提到、图上没画的不计。单根高度的取法见[防雷接地识图](防雷接地识图.md)。
- 反推：清单量 ÷ 单根高度 ≈ 根数，与外侧柱数、全部柱数对照。

### Q2 配电回路出桥架后的保护管

系统图写“CT/SC20”一类，表示电缆走桥架，出桥架后穿管到箱或设备。平面上画了线的末端支路，三个选项都按全程穿管计。

| 选项 | 做法与计算式 |
|---|---|
| A 每回路定长 | 按项目规定，如至下级箱 1 m、至设备 3 m：`L = Σ 回路数 × 定长` |
| B 按高差 | `L = Σ (桥架底标高 − 接线点标高 + 水平段)`，标高取图示或说明 |
| C 全程穿管 | 管长 = 电缆水平长 + 竖向长，与“CT/”写法不符时不用 |

- 常见清单写法：按管材和管径分项，如“配管 SC20 明敷 / 暗敷”。
- 默认：B。标高有图示依据的标规则推算；桥架安装高度、接线点高度是假定的，标方案暂估。
- 反推：(清单量 − 末端支路量) ÷ 回路数 ≈ 每回路长度，与定长和平均高差对照。

### Q3 小截面电缆头（10 mm² 及以下）

| 选项 | 做法与计算式 |
|---|---|
| A 两端各 1 个 | `N = 2 × 电缆根数`（中间接头另计） |
| B 只计动力回路 | 照明、插座、应急支路不计 |
| C 小截面不单独计 | 当地计价规定不单独计时采用 |

- 常见清单写法：“电力电缆头 干包式 / 热缩式 ≤10 mm²”，单位 个。
- 默认：A，按设计图示数量。
- 反推：清单数 ÷ 2，与总根数、动力回路根数对照。

### Q4 送配电装置系统调试怎么算“一个系统”

| 选项 | 做法与计算式 |
|---|---|
| A 按供电回路 | 变配电所低压出线每个供电回路 1 个系统 |
| B 按被供电的箱 | 同一台箱有多路进线，只算 1 个 |

- 常见清单写法：“送配电装置系统调试 1 kV 以下”，单位 系统。
- 默认：A。
- 反推：清单数与出线回路数、受电箱数对照；两者都对不上时请清单编制方说明系统怎么划分。

### Q5 二期、仅预留、设备自带控制柜的箱和回路

| 选项 | 做法 |
|---|---|
| A 全部计入 | 箱、馈线、调试照计 |
| B 二期不计 | 图上明确标“二期、远期”的箱和回路不计，单列备查；仅预留、待深化的箱照计（本期要装箱体）；设备自带控制柜照计 |
| C 在 B 的基础上，自带控制柜也不计 | 合同写明控制柜随设备供货时采用 |

- 常见清单写法：配电箱按型号、回路数分项；预留回路常写“备用”。
- 默认：B。没有终点的预留出线不计长度，列未决。
- 反推：(本次量 − 清单量) 与二期对象的量对照。

### Q6 没有层高图时的竖向段和安装高度

| 选项 | 做法 |
|---|---|
| A 按假定 | 层高、桥架距地、箱顶、设备接线高度用写明的假定值，相关量标方案暂估 |
| B 按图重算 | 找到剖面、立面或说明后按实际重算 |

- 默认：先查本图说明、剖面、立面和同套图的建筑图；都没有才用 A，假定值逐项写在口径决定单里。从别的单体类推的高度不能写成确认。
- 反推：竖向占比大的清单项（如应急照明支路），把本次竖向量与清单差额对照。

### Q7 电缆预留长度

| 选项 | 做法与计算式 |
|---|---|
| A 按计量规范表 | 按项目采用的计量规范（如 GB 50856 附录 D 的电缆敷设预留及附加长度表）逐处加：进建筑物、引上（下）、终端头、进配电箱柜、至电动机等，另按电缆全长加弛度、波形弯度、交叉附加；表中各项的定值和比例都从规范原文取，不凭记忆写 |
| B 按项目规定 | 合同、招标说明或地方计价规定给的定值，例如每回路若干米 |
| C 不计 | 清单说明写明预留不计，或已含在其他项内 |

- 常见清单写法：电缆长度项的项目特征或工程量计算说明写“含预留及附加长度”或“按图示长度”。
- 默认：A。预留与附加按逐处明细单列，标规则推算，不并入设计物理长度。同一回路不能既按表逐处加，又按每回路定值加。
- 反推：(清单量 − 设计物理长度) ÷ 回路数 ≈ 每回路预留，与表值、项目定值和 0 对照。

## 其他口径

型号不同的同截面电缆挂哪个清单项、接地线归入哪一项、桥架支架间距等，凡是会影响多个包的口径，都按同样格式加题，放进同一份口径决定单。
